# Кліматичний рейтинг 19 регіонів Фінляндії для розміщення дата-центрів (NASA POWER, 1984–2024)

- **Джерело даних:** NASA POWER Monthly API (`community=RE`), 1984–2024 (41 рік, 492 місяці, 0% пропусків).
- **Охоплення:** усі 19 офіційних регіонів (Maakunnat), включно з багатоточковим усередненням для великих територій (Лапландія — 3 точки, Північна Остроботнія / Кайнуу / Північна Карелія — по 2 точки).

## Формула оцінки перспективності (0–100 балів)

$$\text{Score} = 0.50 \cdot \text{Cooling} + 0.30 \cdot \text{Renewables} + 0.20 \cdot \text{RiskSafety}$$

1. **Охолодження (`cooling_score`, 50%):** дні вільного охолодження (`EST_FREE_COOLING_DAYS`, 45%), низькі `T2M` і `T2MWET` (35%), низький пік спеки `T2M_MAX` та вологість `RH2M` (20%).
2. **Відновлювана енергія (`renewables_score`, 30%):** вітровий потенціал `WS50M` (65%), реальна сонячна радіація `ALLSKY_SFC_SW_DWN` і мінімальні втрати від хмар `CLOUD_SOLAR_LOSS_PCT` (35%).
3. **Кліматична безпека (`risk_safety_score`, 20%):** помірні опади `PRECTOTCORR_MM_YEAR` (55%) і нижчий приземний вітер/штормовий пік `WS10M` (45%).

## Рейтинг усіх 19 регіонів

| Ранг | Регіон (укр.) | Місто-центр | Категорія | Заг. бал | Охолодж. | ВДЕ | Ризики (безпека) | Днів вільн. охол./рік | Сер. T2M (°C) | Тмокрий (°C) | Вітер 50м (м/с) | Втрати від хмар (%) | Опади (мм/рік) | Тренд ALLSKY /10р (p MK) |
|---:|---|---|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---|
| 1 | Аландські острови (`FI-01`) | Mariehamn | A (Відмінно) | **64.04** | 61.0 | 82.2 | 44.2 | 305.4 | 6.76 | 5.57 | 8.10 | 26.1% | 663 | +0.0392 (p=0.0059) ★ |
| 2 | Лапландія (`FI-10`) | Rovaniemi | A (Відмінно) | **61.61** | 78.5 | 32.0 | 64.0 | 325.7 | -0.61 | -1.30 | 4.63 | 33.8% | 774 | +0.0087 (p=0.4252) |
| 3 | Центральна Остроботнія (`FI-07`) | Kokkola | A (Відмінно) | **61.23** | 68.9 | 47.7 | 62.3 | 317.5 | 3.84 | 2.86 | 5.57 | 30.0% | 681 | +0.0226 (p=0.1888) |
| 4 | Північна Остроботнія (`FI-14`) | Oulu | A (Відмінно) | **59.40** | 73.4 | 34.5 | 61.8 | 317.7 | 1.00 | 0.23 | 4.67 | 32.1% | 792 | +0.0187 (p=0.1888) |
| 5 | Уусімаа (Гельсінкі) (`FI-18`) | Helsinki / Espoo | B (Добре) | **57.54** | 60.4 | 57.4 | 50.5 | 300.0 | 5.92 | 4.79 | 6.38 | 31.0% | 728 | +0.0384 (p=0.0059) ★ |
| 6 | Остроботнія (`FI-12`) | Vaasa | B (Добре) | **57.08** | 63.1 | 39.5 | 68.5 | 305.5 | 4.23 | 3.21 | 4.70 | 27.7% | 725 | +0.0444 (p=0.0055) ★ |
| 7 | Кайнуу (`FI-05`) | Kajaani | B (Добре) | **56.70** | 71.6 | 31.6 | 57.1 | 313.2 | 1.02 | 0.27 | 4.49 | 33.2% | 870 | +0.0161 (p=0.1603) |
| 8 | Сатакунта (`FI-17`) | Pori | B (Добре) | **56.65** | 62.0 | 44.0 | 62.3 | 304.4 | 4.95 | 3.90 | 4.89 | 26.1% | 767 | +0.0394 (p=0.0039) ★ |
| 9 | Кюменлааксо (`FI-09`) | Kouvola / Hamina | B (Добре) | **55.55** | 60.3 | 45.8 | 58.4 | 297.8 | 5.14 | 4.07 | 5.21 | 28.6% | 764 | +0.0251 (p=0.0671) ★ |
| 10 | Південна Остроботнія (`FI-03`) | Seinäjoki | B (Добре) | **55.14** | 64.0 | 32.4 | 67.0 | 304.5 | 3.39 | 2.46 | 4.37 | 31.6% | 768 | +0.0301 (p=0.0269) ★ |
| 11 | Північна Карелія (`FI-13`) | Joensuu | C (Помірно) | **54.95** | 67.7 | 35.0 | 53.1 | 305.2 | 1.84 | 1.00 | 4.71 | 33.1% | 896 | +0.0246 (p=0.1133) |
| 12 | Північне Саво (`FI-15`) | Kuopio | C (Помірно) | **54.75** | 65.8 | 37.5 | 53.0 | 301.9 | 2.44 | 1.52 | 4.84 | 32.1% | 883 | +0.0245 (p=0.0520) |
| 13 | Південне Саво (`FI-04`) | Mikkeli | C (Помірно) | **54.28** | 62.1 | 36.4 | 61.6 | 296.3 | 3.48 | 2.46 | 4.73 | 32.3% | 798 | +0.0282 (p=0.0421) ★ |
| 14 | Канта-Хяме (`FI-06`) | Hämeenlinna | C (Помірно) | **54.12** | 61.2 | 34.1 | 66.4 | 297.9 | 4.13 | 3.10 | 4.56 | 32.6% | 759 | +0.0390 (p=0.0089) ★ |
| 15 | Пяйят-Хяме (`FI-16`) | Lahti | C (Помірно) | **54.11** | 60.9 | 34.4 | 66.7 | 296.5 | 4.04 | 3.01 | 4.43 | 31.0% | 769 | +0.0384 (p=0.0059) ★ |
| 16 | Центральна Фінляндія (`FI-08`) | Jyväskylä | C (Помірно) | **54.09** | 63.4 | 35.4 | 58.9 | 299.6 | 3.31 | 2.33 | 4.70 | 32.6% | 829 | +0.0185 (p=0.0987) |
| 17 | Південно-Західна Фінляндія (`FI-19`) | Turku | C (Помірно) | **54.08** | 58.4 | 38.5 | 66.5 | 296.5 | 5.30 | 4.15 | 4.71 | 29.9% | 753 | +0.0368 (p=0.0075) ★ |
| 18 | Південна Карелія (`FI-02`) | Lappeenranta | C (Помірно) | **53.87** | 61.2 | 38.5 | 58.6 | 294.9 | 3.86 | 2.82 | 4.93 | 32.5% | 808 | +0.0323 (p=0.0254) ★ |
| 19 | Пірканмаа (`FI-11`) | Tampere | C (Помірно) | **53.64** | 62.1 | 33.9 | 62.2 | 299.7 | 3.90 | 2.90 | 4.50 | 32.2% | 813 | +0.0392 (p=0.0068) ★ |

## Зв'язок із темою потемніння / посвітління сонячної радіації

- У **12 з 19** регіонів Фінляндії спостерігається статистично значущий тренд зростання реальної сонячної радіації `ALLSKY_SFC_SW_DWN` за 1984–2024 рр. (`p < 0.05` — ефект «сонячного посвітління» над Північною Європою).
- Натомість прозорість за чистого неба `CLRSKY_SFC_SW_DWN` змінюється значно слабше, а середні втрати від хмарності у Фінляндії становлять від **26.1%** до **33.8%** (при тому що абсолютні літні максимуми дозволяють гібридні СЕС + вітер).